# 仿真测试用例

> 用途：在 TIA PLCSIM 中用强制表注入下列用例，逐条核对 FB 输出；全部通过方可判定对应阶段门通过。
> 1=接通/TRUE，0=断开/FALSE。用例按“状态连续”设计：每行在上一行执行后的锁存状态基础上执行。
> **R1~R3 为复位过渡步**（非计数用例），仅用于清除上一用例遗留的故障锁存，使后续用例的前提干净；
> 表1/表2 期望值已按 `src/PLC_Logic.scl` 的 FB 实际行为逐行复算校验，可用
> `python scripts/真值表复算.py` 自动复核（不一致时脚本以非零码退出）。

## 表1：FB_ServoCtrl 互锁真值表（24 组）

| 序号 | PowerOn | EStop | Ready | Fault | Reset | JogF | JogR | SQ1 | SQ2 | qEnable | qFwd | qRev | qAlarm | 用例目的 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 1 | 0 | 1 | 1 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 无使能命令不使能 |
| 2 | 1 | 1 | 1 | 0 | 0 | 0 | 0 | 0 | 0 | 1 | 0 | 0 | 0 | 条件齐备使能待机 |
| 3 | 1 | 0 | 1 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 1 | 急停断开→锁存 |
| R1 | 1 | 1 | 1 | 0 | 1 | 0 | 0 | 0 | 0 | 1 | 0 | 0 | 0 | 复位过渡：清除用例3遗留的急停锁存（过渡步） |
| 4 | 1 | 1 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 就绪缺失不使能（不锁存） |
| 5 | 1 | 1 | 1 | 1 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 1 | 驱动报警→锁存 |
| 6 | 1 | 1 | 1 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 1 | 报警消失但未复位→仍锁存 |
| 7 | 1 | 1 | 1 | 0 | 1 | 0 | 0 | 0 | 0 | 1 | 0 | 0 | 0 | 复位解锁 |
| 8 | 1 | 1 | 1 | 0 | 0 | 1 | 0 | 0 | 0 | 1 | 1 | 0 | 0 | 正转点动 |
| 9 | 1 | 1 | 1 | 0 | 0 | 0 | 1 | 0 | 0 | 1 | 0 | 1 | 0 | 反转点动 |
| 10 | 1 | 1 | 1 | 0 | 0 | 1 | 1 | 0 | 0 | 1 | 0 | 0 | 0 | 双命令互斥全停 |
| 11 | 1 | 1 | 1 | 0 | 0 | 1 | 0 | 1 | 0 | 1 | 0 | 0 | 0 | 正转被正限位切除 |
| 12 | 1 | 1 | 1 | 0 | 0 | 1 | 0 | 0 | 1 | 1 | 1 | 0 | 0 | 反限位不影响正转 |
| 13 | 1 | 1 | 1 | 0 | 0 | 0 | 1 | 0 | 1 | 1 | 0 | 0 | 0 | 反转被反限位切除 |
| 14 | 1 | 1 | 1 | 0 | 0 | 0 | 1 | 1 | 0 | 1 | 0 | 1 | 0 | 正限位不影响反转 |
| 15 | 1 | 1 | 1 | 0 | 0 | 0 | 0 | 1 | 1 | 0 | 0 | 0 | 1 | 双限位→接线故障锁存 |
| 16 | 1 | 1 | 1 | 0 | 0 | 1 | 0 | 0 | 0 | 0 | 0 | 0 | 1 | 锁存期间点动无效 |
| 17 | 1 | 1 | 1 | 0 | 1 | 1 | 0 | 0 | 0 | 1 | 1 | 0 | 0 | 复位后点动恢复 |
| 18 | 1 | 0 | 1 | 0 | 1 | 1 | 0 | 0 | 0 | 0 | 0 | 0 | 1 | 急停期间复位无效 |
| 19 | 1 | 1 | 1 | 1 | 1 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 1 | 报警未消失复位无效 |
| R2 | 1 | 1 | 1 | 0 | 1 | 0 | 0 | 0 | 0 | 1 | 0 | 0 | 0 | 复位过渡：清除用例19遗留的报警锁存（过渡步） |
| 20 | 0 | 1 | 1 | 0 | 0 | 1 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 未使能点动无效 |
| 21 | 1 | 1 | 0 | 0 | 0 | 1 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 就绪丢失点动无效 |
| 22 | 1 | 1 | 1 | 0 | 0 | 1 | 1 | 1 | 0 | 1 | 0 | 0 | 0 | 双命令+限位：互斥优先 |
| 23 | 1 | 1 | 1 | 0 | 0 | 0 | 1 | 1 | 1 | 0 | 0 | 0 | 1 | 反转中压双限位→锁存 |
| R3 | 1 | 1 | 1 | 0 | 1 | 0 | 0 | 0 | 0 | 1 | 0 | 0 | 0 | 复位过渡：清除用例23遗留的双限位锁存（过渡步） |
| 24 | 0 | 1 | 1 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 断使能后无残留输出 |

## 表2：FB_FaultHandler 故障注入（6+2 组）

> 按行序执行：F1~F6 为单故障注入（其余故障源已解除），首发故障锁存跨行保持，全程不按复位。

| 用例 | 注入 | 期望 wFaultCode | 备注 |
|---|---|---|---|
| F1 | 急停回路断开 | 16#0001 | 最高优先级 |
| F2 | 安全门开 | 16#0002 | |
| F3 | 伺服报警 | 16#0003 | |
| F4 | 机器人故障 | 16#0004 | |
| F5 | 送料超时 | 16#0005 | |
| F6 | 握手超时 | 16#0006 | 最低优先级 |
| F7 | 同时注入 F1+F2 | 16#0001 | 优先级编码取最高 |
| F8 | F1+F2 注入后先后解除 F1、F2（不按复位） | 16#0001（首发锁存） | 解除过程依次显示 0001→0002→0001：故障存在期间显示当前最高优先级码，全部解除后、复位前保持首发码 |

## 表3：PLC↔机器人联调用例（5 组，RobotStudio 虚拟控制器）

| 用例 | 场景 | 期望结果 |
|---|---|---|
| L1 | 正常握手全流程 10 次 | 1:1 启停，计数正确 |
| L2 | 启动命令粘连（Q0.7 持续为 1） | 仅执行 1 件，不重复启动 |
| L3 | 机器人“允许抓取”30s 不到 | 报握手超时，回待机并可复位 |
| L4 | 机器人“码垛完成”超时 | 报超时，状态机回 0 态 |
| L5 | 急停按下期间按复位 | 不恢复运行，需旋起急停后再复位 |

## 通过判据

表1 全 24 组用例（另含 R1~R3 复位过渡步）、表2 全 8 组、表3 全 5 组一次通过（或整改后复测通过），方可判定“阶段二（PLC 单机）/阶段五（联调）”阶段门通过。表1/表2 期望值可先用 `python scripts/真值表复算.py` 自动复核。
