# 30 天虚拟调试记录

> 项目：码垛单元（仿真）　记录人：本人　2026-07-17 ~ 2026-08-16
> 环境：TIA Portal + PLCSIM（PLC 侧）、RobotStudio 虚拟控制器（机器人侧）、Python（上位机）
> 性质：**个人学习项目的虚拟调试记录**，所有故障均为仿真环境注入/复现，非现场事件。
> 每日格式：内容 / 问题 / 解决 / 结果。阶段门：不达判据不进下一阶段。

**D01 07-17** 内容：搭建工程框架、图纸自查（接线说明、网络图、I/O 表交叉核对）。问题：I/O 表与接线说明中 2 处地址不一致。解决：以 SCL 程序声明为准统一三处文档。结果：台账建立，图面 6 处笔误更正。

**D02 07-18** 内容：PLCSIM 与 RobotStudio 虚拟控制器网络连通（同网段虚拟网卡）。问题：机器人虚拟控制器默认网段 192.168.125.x。解决：改虚拟控制器 IP 并重启。结果：本机可互 ping。

**D03 07-19** 内容：主回路/控制回路图纸复核（线径、端子号、互锁）。问题：无。结果：接线说明文档定稿。

**D04 07-20** 内容：急停安全链设计复核。问题：初版急停只切断 PLC 输出，未体现"切断伺服使能与机器人运动"。解决：改为硬件安全链方案并更新文档。结果：安全链通断逻辑在文档与程序中一致。

**D05 07-21** 内容：I/O 仿真表建立（PLCSIM 信号表）。问题：1M 公共端说明遗漏导致仿真表照抄出错。解决：补公共端说明并全表复查。结果：模拟按钮逐点验证 14DI/10DO 全对。

**D06 07-22** 内容：TIA 硬件组态下载（PLCSIM）、OB100 初始化。问题：下载报“组态不匹配”。解决：订货号一位之差，改组态。结果：CPU RUN、无错。**阶段一通过。**

**D07 07-23** 内容：FB_ServoCtrl 编码与仿真测试。问题：双命令互斥逻辑第一版写成自锁，两个方向输出可同时为真。解决：改为组合条件，并整理 24 组真值表用例（见 docs/仿真测试用例.md）。结果：用例全过。

**D08 07-24** 内容：伺服参数核算（电子齿轮比、脉冲当量）。问题：按滚轮名义直径算送料 300mm。解决：预留实测修正项并在文档注明。结果：当量计算书归档。

**D09 07-25** 内容：脉冲/方向接线的抗干扰设计复核。问题：脉冲线屏蔽接地方式描述不清。解决：明确"驱动器侧单端接地"写入工艺要求。结果：文档定稿。

**D10 07-26** 内容：PTO 组态与 PLCSIM 轴仿真首跑。问题：轴工艺对象报“脉冲源未启用”。解决：组态启用 PTO1 并绑定 Q0.0/Q0.4。结果：PLCSIM 中轴按指令运转。

**D11 07-27** 内容：点动与软限位试验（PLCSIM 强制 I0.4/I0.5）。问题：无。结果：软限位可靠动作。

**D12 07-28** 内容：回原点逻辑与偏移量。问题：回零标志未断电保持。解决：变量设保持属性。结果：重复回零 10 次偏差 ≤0.2mm（脉冲计数法）。**阶段二/三部分通过。**

**D13 07-29** 内容：回零重复性统计。问题：强制信号抖动导致一次误判。解决：原点信号加 20ms 滤波。结果：10/10 稳定。

**D14 07-30** 内容：FB_FaultHandler 故障码逐条注入测试。问题：首发故障锁存后复位不清零。解决：补复位分支。结果：6 类故障码与复位全验证。

**D15 07-31** 内容：急停逻辑全链仿真（PLCSIM+RobotStudio 同步停）。问题：机器人侧仅靠 RAPID TRAP 停止，时序慢。解决：安全链方案中改为硬件断使能（文档），TRAP 作为程序侧第二重保护。结果：逻辑正确性验证通过。

**D16 08-01** 内容：示教器（虚拟.flexPendant）基本操作、手动单轴。问题：无。结果：Home 位示教完成。

**D17 08-02** 内容：TCP 4 点法标定（RobotStudio 中以参考尖点演练）。问题：首次标定演练误差 1.2mm（姿态选择不当）。解决：第 3 点姿态重选。结果：演练误差 0.3mm，掌握标定方法。

**D18 08-03** 内容：wPallet 3 点法标定、抓取点示教。问题：托盘模型无定位特征，每次导入模型偏移。解决：模型加定位挡块。结果：重复性 ≤2mm。

**D19 08-04** 内容：Robot_Program.mod 导入虚拟控制器、rInit 联通 DI/DO。问题：DSQC652 信号名未在系统参数映射。解决：虚拟控制器中建 Signal。结果：握手信号可见。

**D20 08-05** 内容：空载轨迹慢跑（v100）。问题：接近高度 100mm 偏低蹭垛模型。解决：nApproachH 提到 150。结果：路径无干涉。

**D21 08-06** 内容：垛型 FOR 循环逻辑验证。问题：偶数层压缝旋转后超臂展。解决：垛型 4×3 改 3×4 排布。结果：全部点位可达。

**D22 08-07** 内容：夹爪真空反馈与掉料工况仿真。问题：释放延时不够物料带起。解决：WaitTime 0.3s。结果：连续 50 次无掉料（仿真统计）。

**D23 08-08** 内容：机器人急停 TRAP 验证与恢复流程。问题：恢复后 PP 未回 Main 易误动。解决：SOP 规定恢复步骤。结果：5 次急停-恢复演练通过。**阶段四通过。**

**D24 08-09** 内容：MCGS 三画面组态、变量联 DB/M。问题：屏写 M 区导致 PLC 误动作。解决：命令改脉冲+权限。结果：画面功能全通。

**D25 08-10** 内容：PLC↔机器人首次联调（空抓仿真）。问题：启动命令电平保持式，机器人连跑两件。解决：命令改 600ms 脉冲式。结果：1:1 启停正确。

**D26 08-11** 内容：握手超时与恢复注入测试。问题：超时后状态机停在 60 步。解决：超时分支回 0 态。结果：异常注入 10 次全恢复。

**D27 08-12** 内容：上位机 OPC UA 采集+数据模拟器回放。问题：CSV 中文乱码。解决：utf-8-sig。结果：曲线与报表正常。

**D28 08-13** 内容：带载工况仿真 2 小时（RobotStudio 负载模型）。问题：节拍 26s 超标。解决：空程速度 vHigh、优化等待。结果：节拍 18.5s 达标。**阶段五通过。**

**D29 08-14** 内容：48h 连续考核启动（仿真加速运行，注入电压波动工况）。问题：考核中段一次真空预警（真空反馈参数偏紧）。解决：按工况放宽反馈阈值并记录。结果：考核继续。

**D30 08-16** 内容：考核收尾与统计：48h（仿真加速）故障停机 0、码垛 9200 件、启动 37 次 0 失败、报表数据与屏显误差 1.2%。问题：无。结果：**自验指标全部达成**，交付物归档：程序 2 份、文档 9 份、本记录、操作手册。
