# 星三角启动控制柜 操作说明书（操作工版）

> 适用设备：MCC-01 星三角启动控制柜 | 版本：V1.1 | 2026-08-16
> 请先阅读安全注意事项，再操作设备。

## 一、安全注意事项

1. 柜内维修必须停电、挂牌、验电，由电工进行，操作工不得开柜作业。
2. 急停按钮只在紧急情况使用，正常停机请走“正常停机”步骤。
3. 运行中听到异响、看到冒烟、闻到焦味，立即按急停并报修。

## 二、开机步骤

1. 检查急停按钮处于旋起（弹出）状态，柜门已关好。
2. 合上主回路断路器 QF0（手柄向上），柜门“电源”指示灯亮。
3. 合上控制回路空开 QF1，触摸屏上电（约30秒），进入主界面。
4. 确认屏上无红色报警；若“联锁允许”为红，先通知班组处理水压/液位条件。
5. 按下绿色【启动】按钮（柜门或屏幕均可）：
   - 黄灯亮 = 星形降压启动（约6秒）；
   - 绿灯亮 = 切换到三角全速运行，开机完成。
6. 观察屏上电流：启动瞬间偏高属正常，绿常亮后应稳定在 24A 以下。

## 三、正常停机

1. 先关闭负载侧（如出口阀门），让电机空载运行1~2分钟。
2. 按下红色【停止】按钮，电机失电自由停机，绿灯熄灭。
3. 长时间停机（超过8小时或检修）时，再将 QF0、QF1 断开。

## 四、故障复位

| 屏幕提示 | 常见原因 | 操作 |
|---|---|---|
| 急停故障 | 急停被按下 | 顺时针旋起急停按钮 → 按黄色【复位】按钮 |
| 过载故障 | 电机过热过流 | 等10分钟冷却 → 按黄色【复位】；若再跳，报修 |
| 联锁丢失 | 水压/液位不满足 | 联系工艺岗位恢复条件，自动解除 |

注意：复位后设备不会自己重新启动，需要重新按【启动】。
同一班内过载跳闸超过 2 次，不要再强行启动，通知维修。

## 五、日常点检表（每班开机前）

| 序号 | 点检项目 | 标准 | 结果(√/×) |
|---|---|---|---|
| 1 | 急停按钮完好、旋起 | 外观无损、可按下 | ☐ |
| 2 | 柜门关闭、无异味 | 门锁扣好、无焦味 | ☐ |
| 3 | 电源指示灯 | 合闸后亮 | ☐ |
| 4 | 触摸屏显示正常 | 无黑屏、数据刷新 | ☐ |
| 5 | 运行声音 | 无尖锐异响、无抖动 | ☐ |
| 6 | 三相电流 | 不平衡度<10%，<24A | ☐ |
| 7 | 绕组温度 | <75℃ | ☐ |
| 8 | 电机风扇护罩 | 无杂物堵塞 | ☐ |

点检人签字：__________  班组长签字：__________  日期：__________

## 六、常见问题

- **问：按了启动没反应？** 先看屏上报警；再看“联锁允许”是否为绿色。
- **问：黄灯亮很久不切绿灯？** 属于星形超时保护，会自动停机并报故障，按复位后重试一次，仍不行报修。
- **问：停机后马上启动可以吗？** 不可以，请等待约2分钟再启动，防止电机过热。
