================================================================
 实训台调试记录  项目: 星三角启动控制柜(早期实训练习)  位号: MCC-01
 环境: 电工实训台 + PLCSIM  调试人: (本人)  协助: 实训指导老师
 日期: 2026-06-08 ~ 2026-06-13  (与主线码垛项目为两个独立练习)
================================================================

【第1天 2026-06-08  接线核对与空操作试验】
现象: 对照图纸E-XD-01/E-XD-02核线, 发现KM_Y与KM_D辅助常闭互锁线漏接,
      仅靠软件互锁, 存在换切瞬间相间短路隐患。
处理: 按图补接13/14号辅助常闭触点互串线, 并逐点万用表通断确认;
      同时紧固主回路全部端子。
结果: 互锁试验合格——手动压合KM_Y时强推KM_D无法吸合, 反之亦然。
      空操作20次无异常。

【第2天 2026-06-09  空载试车】
现象: 空载启动星形阶段正常, 6秒切三角瞬间QF0跳闸。
原因: 程序死区时间设为0, KM_Y未完全分断KM_D即合闸, 电弧引起相间短路。
处理: 程序增加200ms换相死区(见star_delta.scl之tDeadTime), 复位QF0后重试。
结果: 连续10次启停切换无跳闸, 复核KM_Y分断到KM_D合闸间隔约210ms, 合格。

【第3天 2026-06-10  热继整定】
现象: 空载运行30分钟后FR1误跳, 回路电流约12A并无过流。
原因: FR1整定电流拨在16A, 与电机铭牌额定22A不匹配, 长时间低整定发热跳闸。
处理: 整定值调至23A(铭牌的1.05倍), 手动复位FR1, 检查常闭辅助触点95/96接线。
结果: 空载连续运行2小时不再跳; 过载保护功能试验(拨回16A验证能可靠跳闸)正常。

【第4天 2026-06-11  急停与复位逻辑验证】
现象: 按急停后电机立即停(合格), 但旋起急停后按复位无法恢复, 屏上无故障提示。
原因: 程序要求"急停回路恢复+无过载+按复位"三条件同时成立, 操作时不知道
      还需再按SB3复位按钮; 且HMI上急停故障灯与过载故障灯共用M1.3。
处理: 程序中分开M1.4急停/M1.5过载两个故障字; HMI报警窗增加文字提示
      "请旋起急停并按复位SB3"。重走一遍急停-复位流程。
结果: 急停响应<0.5s, 复位流程一次可完成, 逻辑验证通过。

【第5天 2026-06-12  带载试运行】
现象: 带泵负载运行1小时后, 触摸屏显示三相电流不平衡度约15%(Ib偏低)。
原因: 实训台端子排1V相(线号1V)压接松动, 接触电阻增大导致该相电流偏小并发热。
处理: 停电挂牌, 重新压接1V线鼻并紧固; 全柜端子复紧一遍并做标记。
结果: 复测不平衡度3%以内, 红外测温端子排温升正常(ΔT<10K)。

【第6天 2026-06-13  24小时通电老化与功能复验】
内容: 连续24小时通电老化, 中间模拟电网电压波动与一次过载试验。
处理: 过载试验时记录故障码M1.5=1、蜂鸣3秒、红灯亮, 复位流程正常;
      数据生成器导出的CSV与屏显电流一致(误差<2%)。
结果: 老化期无故障停机, 启动次数37次全部成功。
      自检通过, 经指导老师检查确认; 资料归档: 本记录+程序备份+图纸电子版。

================================================================
