# I/O 分配表（占位.xlsx，文本模拟）

| 地址  | 信号类型      | 设备名称                 | 线号 |
|-------|---------------|--------------------------|------|
| I0.0  | DI-常开       | 启动按钮SB1              | 101  |
| I0.1  | DI-常闭       | 停止按钮SB2              | 102  |
| I0.2  | DI-常闭       | 急停按钮E1回路反馈        | 103  |
| I0.3  | DI-常闭       | 热继电器FR1过载触点       | 104  |
| I0.4  | DI-常开       | 故障复位按钮SB3          | 105  |
| I0.5  | DI-常开       | 工艺联锁允许KA1(水压OK)  | 106  |
| I0.6  | DI-常开       | KM1主接触器吸合反馈       | 107  |
| I0.7  | DI-常开       | KM_D三角吸合反馈(可选)   | 108  |
| IW64  | AI-0..10V     | 电流变送器AT1(0-50A)     | 301  |
| IW66  | AI-0..10V     | 温度变送器BT1(PT100)     | 302  |
| Q0.0  | DO-晶体管     | 主接触器KM1线圈(经KA2)   | 201  |
| Q0.1  | DO-晶体管     | 星形接触器KM_Y线圈       | 202  |
| Q0.2  | DO-晶体管     | 三角接触器KM_D线圈       | 203  |
| Q0.3  | DO-晶体管     | 运行指示灯HL1(绿)        | 204  |
| Q0.4  | DO-晶体管     | 星形指示灯HL2(黄)        | 205  |
| Q0.5  | DO-晶体管     | 故障指示灯HL3(红)        | 206  |
| Q0.6  | DO-晶体管     | 报警蜂鸣器HA1            | 207  |
| Q0.7  | DO-晶体管     | 备用                     | 208  |

公共端: 输入1M/2M接0V(传感器PNP), 输出3L+/4L+接24V(+)
备注: DI-常闭信号在程序中"TRUE=正常"; 所有线圈类负载经中间继电器隔离
